<!DOCTYPE html>
<html>
<head><meta name="generator" content="Hexo 3.9.0">
    <meta http-equiv="Content-Type" content="Type=text/html; charset=utf-8">
    <meta name="author" content="WeiyiGeek">
    <meta http-equiv="content-language" content="zh-CN">
    <meta name="baidu-site-verification" content="code-l9AIoxE6wI">
    <meta name="360-site-verification" content="6087c88960fde83c4302ec2018369e9d">
    <meta name="sogou_site_verification" content="qIRLl9mA0B">

    
    <title>机房建设标准及专业术语解释 | WeiyiGeek Blog | 为了能到远方，脚下的每一步都不能少。</title>
    <meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1">

    

    
    <meta name="keywords" content="企业安全">
    <meta name="Description" content="WeiyiGeek Blog-关注于网络安全_物联网安全开发_网络运维,分享技术学习心得与入坑,提升自我网络安全技术与能力,立志维护大众网络安全为己任--中国梦,我的梦">

    <link rel="shortcut icon" href="/img/favicon.ico">
    <link rel="stylesheet" href="//cdn.jsdelivr.net/gh/fancyapps/fancybox@3.5.2/dist/jquery.fancybox.min.css">
    <link rel="stylesheet" href="/css/style.css?v=1.4.4">
    
    <script type="text/javascript">
        // Data Center
        var DC = {
            reward:	true,
            lv: JSON.parse('{"enable":false,"app_id":null,"app_key":null,"icon":true}'),
            v: JSON.parse('{"enable":false,"appid":null,"appkey":null,"notify":true,"verify":true,"placeholder":"give me some sugers plz...","avatar":"wavatar"}'),
            g: JSON.parse('{"enable":false,"lazy":true,"owner":"weiyigeek","repo":"gitment","oauth":{"client_id":"8d8e965cade8797026d3","client_secret":"a6fb1b118ae69f5d3b014862dbf8c01c0463c8a8"},"perPage":10}'),
            d: JSON.parse('{"app_id":"6537ff7a"}')
        };
    </script>
    <script type="text/javascript">
        window.lazyScripts=[];
    </script>
    
        <script type="text/javascript" src="/js/plugins/daovoice.js?v=1.4.4"></script>
    
</head>


<body>
    <div id="loading" class="active"></div>

    <aside id="menu" class="">
  <div class="inner flex-row-vertical">
    <a href="javascript:;" class="header-icon waves-effect waves-circle waves-light" id="menu-off">
        <i class="icon icon-lg icon-close"></i>
    </a>
    <div class="brand-wrap">
      
      <img src="/img/brand.jpg" class="brand-bg">
      
      <div class="brand">
        <a href="/" class="avatar waves-effect waves-circle waves-light">
          <img src="/img/avatar.png">
        </a>
        <hgroup class="introduce">
          <h5 class="nickname">WeiyiGeek</h5>
          <a href="mailto:master@weiyigeek.top" title="master@weiyigeek.top" class="mail">
            
              <span>m</span>
            
              <span>a</span>
            
              <span>s</span>
            
              <span>t</span>
            
              <span>e</span>
            
              <span>r</span>
            
              <span>@</span>
            
              <span>w</span>
            
              <span>e</span>
            
              <span>i</span>
            
              <span>y</span>
            
              <span>i</span>
            
              <span>g</span>
            
              <span>e</span>
            
              <span>e</span>
            
              <span>k</span>
            
              <span>.</span>
            
              <span>t</span>
            
              <span>o</span>
            
              <span>p</span>
            
          </a>
        </hgroup>
        
        <ul class="menu-link">
          
              <li>
                <a href="https://blog.weiyigeek.top/img/wechat-soso.png" target="_blank">
                  <i class="icon icon-lg icon-wechat"></i>
                </a>
              </li>
            
              <li>
                <a href="https://github.com/weiyigeek" target="_blank">
                  <i class="icon icon-lg icon-github"></i>
                </a>
              </li>
            
              <li>
                <a href="https://weibo.com/615643678" target="_blank">
                  <i class="icon icon-lg icon-weibo"></i>
                </a>
              </li>
            
              <li>
                <a href="https://t.me/WeiyiGeek" target="_blank">
                  <i class="icon icon-lg icon-telegram"></i>
                </a>
              </li>
            
        </ul>
        
      </div>
    </div>
    <div class="scroll-wrap flex-col">
      <ul class="nav">
        
            <li class="">
              <a href="/"  >
                <i class="icon icon-lg icon-home"></i>
                首页
              </a>
            </li>
        
            <li class="">
              <a href="/categories"  >
                <i class="icon icon-lg icon-th-list"></i>
                文章分类
              </a>
            </li>
        
            <li class="">
              <a href="/tags"  >
                <i class="icon icon-lg icon-tags"></i>
                文章标签
              </a>
            </li>
        
            <li class="">
              <a href="/archives"  >
                <i class="icon icon-lg icon-archives"></i>
                文章归档
              </a>
            </li>
        
            <li class="">
              <a href="/books"  >
                <i class="icon icon-lg icon-book"></i>
                学习书籍
              </a>
            </li>
        
            <li class="">
              <a href="/about"  >
                <i class="icon icon-lg icon-user"></i>
                关于作者
              </a>
            </li>
        
            <li class="">
              <a href="/links"  >
                <i class="icon icon-lg icon-link"></i>
                友情链接
              </a>
            </li>
        
            <li class="">
              <a href="https://blog.weiyigeek.top/img/wechat-soso.png" target="_blank" >
                <i class="icon icon-lg icon-wechat"></i>
                公众账号
              </a>
            </li>
        
            <li class="">
              <a href="https://github.com/weiyigeek" target="_blank" >
                <i class="icon icon-lg icon-github"></i>
                Github
              </a>
            </li>
        
            <li class="">
              <a href="https://weibo.com/615643678" target="_blank" >
                <i class="icon icon-lg icon-weibo"></i>
                Weibo
              </a>
            </li>
        
      </ul>
    </div>
  </div>
</aside>

    <main id="main">
        <header class="top-header" id="header">
    <div class="flex-row clearfix">
        <a href="javascript:;" class="header-icon pull-left waves-effect waves-circle waves-light on" id="menu-toggle">
          <i class="icon icon-lg icon-navicon"></i>
        </a>
        <div class="flex-col header-title ellipsis">
            <span>机房建设标准及专业术语解释</span>
            
        </div>
        
        <a href="javascript:;" id="site_search_btn" class="header-icon pull-right waves-effect waves-circle waves-light">
            <i class="icon icon-lg icon-search"></i>
        </a>
        
    </div>
</header>
<header class="content-header post-header">
    <img src="/img/banner.jpg" class="header-bg">
    <div class="container fade-scale">
        <h1 class="title">机房建设标准及专业术语解释</h1>
        <h5 class="subtitle">
            
                <time datetime="2019-12-20T02:34:30.000Z" itemprop="datePublished" class="page-time">
  2019-12-20
</time>



            
        </h5>
        
    </div>
    

</header>

<div id="site_search">
    <div class="search-title clearfix">
        <span class="pull-left">
          <i class="icon icon-lg icon-search"></i>
        </span>
        <input type="text" id="local-search-input" name="q" results="0" placeholder="search my blog..." class="form-control pull-left"/>
        <a href="javascript:;" class="close pull-right waves-effect waves-circle waves-light">
          <i class="icon icon-lg icon-close"></i>
        </a>
    </div>
    <div id="local-search-result"></div>
</div>


<div class="container body-wrap">
    <article id="post-网安防御/安全建设/机房建设/机房建设标准及专业术语解释"
  class="post-article article-type-post" itemprop="blogPost">
    <div class="post-card">
        <h1 class="post-card-title">机房建设标准及专业术语解释</h1>
        <div class="post-meta">
            <time class="post-time" title="2019-12-20 10:34:30" datetime="2019-12-20T02:34:30.000Z"  itemprop="datePublished">2019-12-20</time>

            


            

            


            
        </div>
        <div class="post-content" id="post-content" itemprop="postContent">
            
            <p>[TOC]</p>
<a id="more"></a>
<h4 id="0x00-前言"><a href="#0x00-前言" class="headerlink" title="0x00 前言"></a>0x00 前言</h4><p>最近机房搬迁改造，把接触到的一些东西进行整理出来，以便后面使用;</p>
<p>Q: 如何防止静电放电损坏电子元器件?</p>
<blockquote>
<p>答: 静电放电是<code>两个物体间的突发的的电流</code>, 当带有<code>高低静电电荷</code>的两个物体靠近的时候会发生静电放电。<br>注意:两种不同的材料摩擦经常会产生静电，例如在地毯上行走或拆除塑料包装的时候。<br>危害:您电脑上的很多部件对静电敏感，并且容易因为静电放电造成损坏。<br>防止:接地腕带、接地电、或者接地的桌子; 拆开电脑前断开所有连接线然后长按电源按钮5秒钟(避免意外触电以及消除静电来源),零电位(触摸后面板),黑色防静电袋,避免穿戴产生静态的衣物(羊毛与金属首饰),拆机时候尽量不要移动(遵循静电放电 (ESD) 防范措施);</p>
</blockquote>
<p><br></p>
<h4 id="0x01-机房建设"><a href="#0x01-机房建设" class="headerlink" title="0x01 机房建设"></a>0x01 机房建设</h4><h5 id="0-基础环境"><a href="#0-基础环境" class="headerlink" title="0.基础环境"></a>0.基础环境</h5><p>描述:其实一般中小型公司由于人力财力的有限,常常只满足了等保基础的要求即可；但是在实际情况中我们需要对以下几个方面进行规定;</p>
<ul>
<li>(1)机房建设位置</li>
<li>(2)机房周围防护:围墙、警卫、铁门铁窗（安装基础要牢固承重墙）</li>
<li>(3)机房消防需求</li>
</ul>
<p><br></p>
<h5 id="1-动环系统"><a href="#1-动环系统" class="headerlink" title="1.动环系统"></a>1.动环系统</h5><p><strong>动环预警</strong><br>描述:状态告警当出现异常情况，如人员的非法进入，供电中断,空调故障、温湿度异常等，能够以短信、电话的形式通知管理员;</p>
<p><br></p>
<p><strong>门禁系统</strong><br>描述:对机房这种重要的进出口进行刷卡、生物特征。口令验证，验证身份并记录进出行为,注意门禁的控制线一定要在可控区域内;</p>
<p>选型特点:</p>
<ul>
<li>单向门禁和双向门禁;</li>
<li>断电常开或者断电常闭;</li>
</ul>
<p><br></p>
<p><strong>并机空调</strong><br>描述：一般机房应采用多台恒温恒湿精密空调联网的N+1模式，并且可以使用带断电资启动功能的机房专用空调;</p>
<p><br></p>
<p><strong>视频监控</strong><br>描述:为了实时查看回放监控区域的视频画面,为操作行为留下证据,注意清晰度、光照度、保持时间要求和死角问题;</p>
<p>选型特点:</p>
<ul>
<li>球机与抢机</li>
<li>定焦和变焦</li>
</ul>
<p>一般视频监控都提供了远程监控,在不能提供人员7X24值班的重要场所,应该能够通过网络远程查看其实时和历史状态,包括视频监控、环境状态、设备状态等;</p>
<p><br></p>
<p><strong>红外探测</strong><br>描述:对周界、重要区域的人员活动进行探测，一般情况下周界、出入口等重要区域采用红外感应,注意覆盖完全防止误报;</p>
<p><br></p>
<p><strong>气体灭火器</strong><br>描述:机房不能使用喷水灭火必须使用气体对电子设备安全的气体灭火；</p>
<p>选型特征:</p>
<ul>
<li>1.s使用较多的是七氟丙烷分为管道式和钢瓶式;</li>
</ul>
<p><br></p>
<h5 id="2-机柜机架"><a href="#2-机柜机架" class="headerlink" title="2.机柜机架"></a>2.机柜机架</h5><h5 id="3-PDU-机柜用电源分配插座"><a href="#3-PDU-机柜用电源分配插座" class="headerlink" title="3.PDU 机柜用电源分配插座"></a>3.PDU 机柜用电源分配插座</h5><p>描述:PDU（Power Distribution Unit，电源分配单元）是为机柜式安装的电气设备提供电力分配而设计的产品，拥有不同的功能、安装方式和不同插位组合的多种系列规格，能为不同的电源环境提供适合的机架式电源分配解决方案;</p>
<figure class="image-box">
                <a rel=机房建设标准及专业术语解释 href="https://raw.githubusercontent.com/WeiyiGeek/blogimage/master/2019/1/20191227095500.png" title="WeiyiGeek.PDUJIES" data-fancybox="images"><img src="https://raw.githubusercontent.com/WeiyiGeek/blogimage/master/2019/1/20191227095500.png" alt="WeiyiGeek.PDUJIES" title class></a>
                <p>WeiyiGeek.PDUJIES</p>
            </figure>
<p><strong>产品优势：</strong></p>
<ul>
<li>1、安全系数高，节省成本</li>
<li>2、实时电力监测，自动报警保护</li>
<li>3、支持远程控制，方便管理</li>
<li>4、灵活的策略管理</li>
<li>5、电度计量，能耗评测</li>
</ul>
<p><em>PDU和普通插排有什么区别?</em></p>
<ul>
<li>安装非常简便9英寸的标准化设计, 机房1U机器高度, 最少只需2颗螺钉即可将PDU固定牢固。</li>
<li>实现双项输入、IEC插座输入、产品前面板输入、产品后部输入、 产品端部输入等形式；具有多种规格的国标 、新国标、英标 、德标 、美标 、印度标；可选10A、16A及工业耦合器 等多种规格的插头;</li>
<li>重电路保护功能（<code>SPD</code>）：雷击、电涌防护：最大耐冲击电流：20KA或更高; 限制电压：≤500V或更低</li>
<li>报警保护：LED数字式电流显示与带报警功能的全程电流监控；</li>
<li>滤波保护：带有精细滤波保护，输出超稳定的纯净电源；</li>
<li>过载防护：提供两极超负荷保护，可有效防止过载所产生的问题；</li>
<li>防误操作：PDU主控开关ON/OFF带保护栅，可防止意外关闭，<code>同时提供可选择的双路</code>。</li>
</ul>
<p><br></p>
<p><em>注意事项:</em></p>
<ul>
<li>在安装服务器时候将双电源分别插入不同的PDU插座上，防止一个PDU插座被关闭;</li>
</ul>
<p><br></p>
<h5 id="4-UPS-不间断电源"><a href="#4-UPS-不间断电源" class="headerlink" title="4.UPS 不间断电源"></a>4.UPS 不间断电源</h5><p>描述:UPS（Uninterrupted Power Supply，即不间断电源）,是将蓄电池与主机相连接，通过<code>主机逆变器等模块电路将直流电转换成市电</code>的系统设备;主要用于给单台计算机(服务器)、计算机网络系统或其它电力电子设备如电磁阀、压力变送器等提供稳定、不间断的电力供应。</p>
<p>UPS电源系统由五部分组成：<code>主路、旁路、电池</code>等电源输入电路，进行AC/DC变换的<code>整流器（REC）</code>，进行DC/AC变换的<code>逆变器（INV）</code>，逆变和旁路输出切换电路以及蓄能电池</p>
<p><strong>运行流程:</strong></p>
<ul>
<li>当市电(380/220VAC)输入正常时，UPS 将市电稳压后(此时是交流式电稳压器)供应给负载使用，同时它还向机内电池充电</li>
<li>当市电中断（事故停电）时， UPS 立即将电池的直流电能，通过逆变器切换转换的方法向负载继续供应220V交流电，使负载维持正常工作并保护负载软、硬件不受损坏。<figure class="image-box">
                <a rel=机房建设标准及专业术语解释 href="https://raw.githubusercontent.com/WeiyiGeek/blogimage/master/2019/1/20191227102223.png" title="WeiyiGeek." data-fancybox="images"><img src="https://raw.githubusercontent.com/WeiyiGeek/blogimage/master/2019/1/20191227102223.png" alt="WeiyiGeek." title class></a>
                <p>WeiyiGeek.</p>
            </figure>
</li>
</ul>
<p><strong>UPS分类：</strong><br>描述:新标准IEC（国际电工委员会）按其结构和运行原理分为以下3类</p>
<ol>
<li><p>双变换式：指逆变器<code>串联</code>连接在交流输入与负载之间，电源通过逆变器连续地向负载供电;双变换式UPS是UPS电源的主流产品</p>
<ul>
<li>市电正常时，市电经过整流器、逆变器向负载供电</li>
<li>市电不正常时，由蓄电器经逆变器向负载供</li>
<li>优点:具有性能好、电压稳定度与频率稳定度高、功能强、具有热备份连接和并联冗余联结的功能</li>
<li>缺点:当容量少于10kVA以下，其整机效率不高，一般在85%左右;</li>
</ul>
</li>
<li><p>在线互动式：指逆变器<code>并联</code>连接在市电与负载之间，起后备电源作用，同时逆变器作为充电器给蓄电池充电所以称为互动式;</p>
<ul>
<li>在市电正常时，负载由经改良后的市电供电，同时逆变器作为充电器给蓄电池充电，<code>逆变器起AC/DC变换器的作用</code></li>
<li>当市电故障时，负载完全由逆变器供电，逆变器起DC/AC变换器的作用;</li>
<li>优点:结构较简单、实施方便、且易于并联、便于维护和维修、效率高、运行费用低、整机可靠性高等</li>
<li>缺点:稳压性能不高，尤其动态响应速度低，其次抗干扰能力不强，电路会产生谐波干扰和调制干扰;</li>
<li>（外置电池）通常可供电1～15小时可选，价格稍贵。</li>
</ul>
</li>
<li><p>被动后备式 :指逆变器<code>并联</code>连接在市电与负载之间仅简单地作为备用电源使用。</p>
<ul>
<li>在市电正常时，负载完全不间断电源而且是直接地市电供电，逆变器不做任何电能变换，蓄电池由独立的充电器供电；</li>
<li>当市电不正常时，负载完全由逆变器提供电能。</li>
<li>优点:UPS具有<code>结构简单、价格最廉</code></li>
<li>比较常规断电后可供电3～30分钟左右：160～1000元左右（仅供参考）</li>
<li>比较常规断电后可供电30分钟以上：1060元以上</li>
</ul>
</li>
</ol>
<p><strong>UPS特点:</strong></p>
<ul>
<li>UPS 设备通常<code>对电压过高或电压过低都能提供保护</code></li>
<li>新型UPS中的逆变器采用PWM技术,并且采用了石英晶体振荡控制逆变器的频率,通过电压负反馈电路确保输出电压的稳定;</li>
<li>高效率、高可靠性；大功率化、模块化；大功率化、模块化；大功率化、模块化；绿色、节能、环保</li>
</ul>
<p>注意事项:</p>
<ul>
<li><ol>
<li>由于UPS持续能力有限(<code>UPS持续供电的时间是根据机器设备功率来计算的</code>)，一般还需要准备发电机以防万一;</li>
</ol>
</li>
<li><ol start="2">
<li>UPS电源的安装环境应避免阳光直射，并留有足够的通风空间，保持工作环境的温度不高于25℃</li>
</ol>
</li>
<li><ol start="3">
<li>不宜在UPS电源的输出端使用大功率可控硅负载、可控硅桥式整流或半波整流型负载，此类负载易造成逆变器末级驱动晶体管被烧毁。<code>将其负载控制在50%~60%额定输出功率范围内是最佳工作方式;</code></li>
</ol>
</li>
<li><ol start="4">
<li>严格按照正确的开机、关机顺序进行操作；</li>
</ol>
</li>
<li><ol start="5">
<li>禁止频繁地关闭和开启UPS电源，一般要求在关闭UPS电源后，至少<code>等待30秒钟后才能开启UPS电源</code>;</li>
</ol>
</li>
<li><ol start="6">
<li>定期对UPS电源进行维护工作：观察工作指示灯状态、除尘，测量蓄电池电压，更换不合格电池，检查风扇运转情况及检测调节UPS的系统参数等</li>
</ol>
</li>
<li><ol start="7">
<li>PS电源比较适合于带微电容性负载，不适合于带电感性负载，如空调、电动机、电钻、风机等。如果UPS电源负载为电阻性或电感性负载时，必须酌情减小其负载量以免超载运行。</li>
</ol>
</li>
</ul>
<p>常见厂商:</p>
<ul>
<li>深圳山特、美国山特、APC、台达、科士达、爱默生等品牌ups电源</li>
<li>深圳山特:<a href="http://www.szsantak.cn/" target="_blank" rel="noopener">http://www.szsantak.cn/</a></li>
</ul>
<p><br></p>

        </div>
        
<blockquote class="post-copyright">
    <div class="content">
        
            <span id="busuanzi_container_page_pv">
                本文总阅读量：<span id="busuanzi_value_page_pv"></span>次 <br>
            </span>
        
        
<span class="post-time">
    最后更新时间：<time datetime="2020-09-07T02:14:19.209Z" itemprop="dateUpdated">2020-09-07 10:14:19</time>
</span><br>


        
        转载注明出处，原文地址：<a href="/2019/12/机房建设标准及专业术语解释.html" target="_blank" rel="external">https://blog.weiyigeek.top/2019/12/机房建设标准及专业术语解释.html</a>
        <br>本站文章内容遵循 <a rel="license" href="https://creativecommons.org/licenses/by-nc-sa/4.0/deed.zh">知识共享 署名 - 非商业性 - 相同方式共享 4.0 国际协议</a>
        
    </div>
    <footer>
        <a href="https://blog.weiyigeek.top">
            <img src="/img/avatar.png" alt="WeiyiGeek">
            WeiyiGeek
        </a>
    </footer>
</blockquote>


<!-- 微信公众号关注 -->
<div id="btw-mask" style="position: fixed; top: 0px; right: 0px; bottom: 0px; left: 0px; opacity: 0.7; z-index: 999; background: rgb(0, 0, 0); display:none"></div>
<div id="btw-modal" style="position: fixed; top: 50%; left: 50%; transform: translate(-50%, -50%); width: 320px; text-align: center; font-size: 13px; background: rgb(255, 255, 255); border-radius: 10px; z-index: 9999; font-family: PingFangSC-Regular, sans-serif;display:none">
<!-- <span id="btw-modal-close-btn" style="position: absolute; top: 5px; right: 15px; line-height: 34px; font-size: 34px; cursor: pointer; opacity: 0.2; z-index: 9999; color: rgb(0, 0, 0); background: none; border: none; outline: none;">×</span> -->
<p id="btw-modal-header" style="margin-top: 40px; line-height: 1.8; font-size: 13px; ">
  扫一扫下方二维码，关注本站<strong>官方公众号</strong><br>
  回复：<strong style="color: rgb(240, 65, 52);">验证码</strong>
  <br>获取<strong style="color: rgb(240, 65, 52);">永久解锁</strong>本站全部文章的验证码</p>
<img src="/img/wechat-soso.png" style="width: 300px; margin-top: 10px;">

<div id="btw-modal-input-code" style="margin-top: 20px; background: rgb(255, 255, 255);">
  <input id="btw-modal-input" type="number" minlength="4" maxlength="4" placeholder="请输入验证码"
    style="width: 160px; height: 32px; line-height: 32px; padding: 0px 10px; margin: 0px 10px; font-size: 13px; text-rendering: auto; text-transform: none; cursor: text; outline: none; box-sizing: border-box; border: 1px solid rgb(221, 221, 221); -webkit-appearance: textfield; background-color: white; -webkit-rtl-ordering: logical;"/>
  <button id="btw-submit-btn" onclick="yzm_vertify()"
    style="padding: 0px 20px; height: 32px; font-size: 14px; outline: none; border: none; color: rgb(255, 255, 255); background: rgb(222, 104, 109); cursor: pointer;">提
    交</button> </div>
<p id="btw-footer" style="margin: 40px 0px 20px; color: rgb(153, 153, 153);">为了能到远方，脚下的每一步都不能少</p>
</div>


<script type="text/javascript">
var yzm = ["MjAyMA==","MjAxMQ=="];
var flag = 0;
var display_flag = 1;

window.onload=function(){
  var cookie = document.cookie.split(";");
  for (let index = 0; index < cookie.length; index++) {
    var element = cookie[index].trim();
    if (element.indexOf("unlock") == 0) {
      yzm_cookie = element.substring(7,element.length);
      if (yzm_cookie == yzm[0] || yzm_cookie == yzm[1]){
        display_flag = 0;
        break;
      }
    }
  }
  if(display_flag != 0 ){
    document.getElementById("btw-mask").style.display="";
    document.getElementById("btw-modal").style.display="";
  }
}

function yzm_vertify(){
  var input_yzm = document.getElementById('btw-modal-input').value;
  var reg = /[0-9]{0,4}/i;

  function setCookie(cname,cvalue,exdays){
  var d = new Date();
  d.setTime(d.getTime()+(exdays*24*60*60*1000));
  var expires = "expires="+d.toGMTString();
  document.cookie = cname+"="+cvalue+"; "+expires+";path=/";
  }

  if ( input_yzm.length != 4 && reg.test(input_yzm)){
    alert("验证码格式有误!");
    return false;
  }

  var yzmencode = btoa(input_yzm);
  for (let index = 0; index < yzm.length; index++) {
    if ( yzmencode === yzm[index]){
      flag = 1;
      break;
    }
  }

  if (flag == 1) {
    flag = 0;
    document.cookie='unlock=;expires=Thu,01 Jan 1970 00:00:00 GMT';
    setCookie("unlock",yzmencode,3);
    window.location.reload();
  }else{
    document.cookie='unlock=;expires=Thu,01 Jan 1970 00:00:00 GMT';
    alert('验证码有误');
  }
}
</script>


        
            <div class="page-reward">
    <a id="rewardBtn" href="javascript:;" class="page-reward-btn waves-effect waves-circle waves-light">赏</a>
</div>

            
        
        <div class="post-footer">
            
	<ul class="article-tag-list"><li class="article-tag-list-item"><a class="article-tag-list-link" href="/tags/企业安全/">企业安全</a></li></ul>

            <div class="page-share-wrap">
    

<div class="page-share" id="pageShare">
    <ul class="reset share-icons">
      
      <li>
        <a class="weibo share-sns" target="_blank" href="http://service.weibo.com/share/share.php?url=https://blog.weiyigeek.top/2019/12/机房建设标准及专业术语解释.html&title=《机房建设标准及专业术语解释》 — WeiyiGeek Blog&pic=https://blog.weiyigeek.top/img/avatar.png" data-title="微博">
          <i class="icon icon-weibo"></i>
        </a>
      </li>
      
      <li>
        <a class="weixin share-sns wxFab" href="javascript:;" data-title="微信">
          <i class="icon icon-weixin"></i>
        </a>
      </li>
      
      <li>
        <a class="qq share-sns" target="_blank" href="http://connect.qq.com/widget/shareqq/index.html?url=https://blog.weiyigeek.top/2019/12/机房建设标准及专业术语解释.html&title=《机房建设标准及专业术语解释》 — WeiyiGeek Blog&source=[TOC]" data-title=" QQ">
          <i class="icon icon-qq"></i>
        </a>
      </li>
      
    </ul>
 </div>



    <a href="javascript:;" id="shareFab" class="page-share-fab waves-effect waves-circle">
        <i class="icon icon-share-alt icon-lg"></i>
    </a>
</div>

        </div>
        
            




        
    </div>
    
<nav class="post-nav flex-row flex-justify-between">
  
    <div class="prev">
      <a href="/2019/12/ps常用命令之文件和目录操作.html" id="post-prev" class="post-nav-link">
        <div class="tips"><i class="icon icon-angle-left icon-lg icon-pr"></i> Prev</div>
        <h4 class="title">PS常用命令之文件和目录操作</h4>
      </a>
    </div>
  

  
    <div class="next">
      <a href="/2019/12/ps常用命令之wmiobject操作.html" id="post-next" class="post-nav-link">
        <div class="tips">Next <i class="icon icon-angle-right icon-lg icon-pl"></i></div>
        <h4 class="title">PS常用命令之WmiObject操作</h4>
      </a>
    </div>
  
</nav>


    
    
        <aside class="post-widget">
            <nav class="post-toc-wrap" id="post-toc">
                <strong>目录</strong>
                <ol class="post-toc"><li class="post-toc-item post-toc-level-4"><a class="post-toc-link" href="#0x00-前言"><span class="post-toc-number">1.</span> <span class="post-toc-text">0x00 前言</span></a></li><li class="post-toc-item post-toc-level-4"><a class="post-toc-link" href="#0x01-机房建设"><span class="post-toc-number">2.</span> <span class="post-toc-text">0x01 机房建设</span></a></li></ol>
            </nav>
            <div class="toc-bar"><div>
        </aside>
    
</article>

    <div id="reward" class="page-modal reward-lay">
    <a class="close" href="javascript:;"><i class="icon icon-close"></i></a>
    <h3 class="reward-title">
        <i class="icon icon-quote-left"></i>
        感谢读者打赏，在未来的路我们一起前行!
        <i class="icon icon-quote-right"></i>
    </h3>
    <div class="reward-content">
        
        <div class="reward-code">
            <img id="rewardCode" src="/img/reward-wechat.png" alt="打赏二维码">
        </div>
        
        <label class="reward-toggle">
            <input id="rewardToggle" type="checkbox" class="reward-toggle-check"
                data-wechat="/img/reward-wechat.png" data-alipay="/img/reward-alipay.png">
            <div class="reward-toggle-ctrol">
                <span class="reward-toggle-item wechat">微信</span>
                <span class="reward-toggle-label"></span>
                <span class="reward-toggle-item alipay">支付宝</span>
            </div>
        </label>
        
    </div>
</div>

    

</div>

    </main>
    <footer class="footer ">
    
    <div class="top">
        
            <p>
    <span>Links：</span>
    
    <span class="blogroll-item">
        <a href="https://weiyigeek.top" target="_blank">https://weiyigeek.top</a>
    </span>
    
    <span class="blogroll-item">
        <a href="https://blog.weiyigeek.top" target="_blank">https://blog.weiyigeek.top</a>
    </span>
    
    <span class="blogroll-item">
        <a href="https://weiyigeek.gitee.io" target="_blank">https://weiyigeek.gitee.io</a>
    </span>
    
</p>

        
    </div>
    
    <div class="bottom">
        <p>
            <span>
                WeiyiGeek &copy; 2018 - 2020
            </span>
        		
           	
            
            
            <span>
	            Power by <a href="http://hexo.io/" target="_blank">Hexo</a> Theme <a href="https://github.com/codefine/hexo-theme-mellow" target="_blank">mellow</a>
            </span>
            
            
            

            
                
<span class="site-uv" title="总访客量">
    <i class="icon icon-user"></i>
    <i class="busuanzi-value" id="busuanzi_value_site_uv"></i>
</span>


<span class="site-pv" title="总访问量">
    <i class="icon icon-eye"></i>
    <i class="busuanzi-value" id="busuanzi_value_site_pv"></i>
</span>

            
        </p>
    </div>
</footer>

    <div class="mask" id="mask"></div>
<a href="javascript:;" id="gotop" class="waves-effect waves-circle waves-light"><span class="icon icon-lg icon-chevron-up"></span></a>



<div class="global-share" id="globalShare">
    <ul class="reset share-icons">
      
      <li>
        <a class="weibo share-sns" target="_blank" href="http://service.weibo.com/share/share.php?url=https://blog.weiyigeek.top/2019/12/机房建设标准及专业术语解释.html&title=《机房建设标准及专业术语解释》 — WeiyiGeek Blog&pic=https://blog.weiyigeek.top/img/avatar.png" data-title="微博">
          <i class="icon icon-weibo"></i>
        </a>
      </li>
      
      <li>
        <a class="weixin share-sns wxFab" href="javascript:;" data-title="微信">
          <i class="icon icon-weixin"></i>
        </a>
      </li>
      
      <li>
        <a class="qq share-sns" target="_blank" href="http://connect.qq.com/widget/shareqq/index.html?url=https://blog.weiyigeek.top/2019/12/机房建设标准及专业术语解释.html&title=《机房建设标准及专业术语解释》 — WeiyiGeek Blog&source=[TOC]" data-title=" QQ">
          <i class="icon icon-qq"></i>
        </a>
      </li>
      
    </ul>
 </div>


<div class="page-modal wx-share" id="wxShare">
    <a class="close" href="javascript:;"><i class="icon icon-close"></i></a>
    <p>扫一扫，分享到微信</p>
    <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAN4AAADeCAAAAAB3DOFrAAACr0lEQVR42u3a0U4cMQwFUP7/p6nUJyo64d7E6W6lM08IlsRnkBJj++Mjfj5/P9+/8/V5+unT57//9Ol3n2IYe/Dw8PC2Qs+3XzNmX2L7sv6yAh4eHt413nqzZOPkelivvH5NeTx4eHh478NLDujkwtgLFA8PD+9/5LVFgfagbwsWeHh4eK/lJUsXiwbF2WTN/EIaqLXg4eHhxbz2iH+Hry/29/Dw8PAOuurJ0x7o5/39IjY8PDy8C7y99v9e8ro3gJWn5mPh4uHh4R3kouvN9oYJXvWC8PDw8KZ45wf03v/+a2pe6v3hleHh4eFd5u0VCNoSw1TbLLqE8PDw8C7w2oM4P9b3Bqra1xFFjoeHhzfKa4/mPLikoNAOB+Sp+R/FCDw8PLxR3kmfaL1om4ifvJR2NTw8PLx7vPY4bvF5WOtixFFrDQ8PD++Ylye16+Xyz7TXxl7ZAg8PD2+KlzeW9lplbYrcXhhFrQUPDw/vn/BaRlvebW+wdnc8PDy8G7wE2bas2nD3Iin+MHh4eHijvPNyQJ7m5ju2ez1eGHh4eHiXeUlw50Hs9eKSZPqxjIuHh4c3yksO8TYVzq+EHNwm6Hh4eHj3eHvDUu14wdTwQT3cgIeHh3eBl6fIs0MGbcutvTbw8PDwbvPypn47CtAWefMYigIHHh4e3gVe8uwNSCUJensZ7KXaeHh4eLO89oBuixd7IwVjo2B4eHh413gJJmrSx4XgvWZYnabj4eHhjfI+y2dqJCsvNLSpOR4eHt5tXnvgniS4562sPAY8PDy827yTVtNUtbg99IvLAA8PD+8a73xAaqokMVBfwcPDw3t7XlvenVo/2hcPDw/vpby82Jrj98YIkpjx8PDwbvP2Fm0LGXmSfVLGxcPDw7vNaxtg7WfaokP7cgeQeHh4eCnvF1iBVLlcQVv/AAAAAElFTkSuQmCC" alt="微信分享二维码">
</div>


    <script type="text/javascript" src="/js/clicklove.js"></script>
<script src="//code.tidio.co/mpu0bwolvjiokdywpzqyjgqfordnx7ee.js" async></script>
    <!-- main-js -->
<script type="text/javascript" src="//cdn.bootcss.com/jquery/2.1.0/jquery.min.js"></script>
<script type="text/javascript" src="/js/plugins/fastclick.js?v=1.4.4"></script>
<script type="text/javascript" src="/js/plugins/ios-orientationchange-fix.js?v=1.4.4"></script>
<script type="text/javascript" src="//cdn.jsdelivr.net/gh/fancyapps/fancybox@3.5.2/dist/jquery.fancybox.min.js"></script>

<script type="text/javascript" src="//cdn.bootcss.com/node-waves/0.7.4/waves.min.js"></script>

<script type="text/javascript" src="/js/method.js?v=1.4.4"></script>
<script type="text/javascript" src="/js/blog.js?v=1.4.4"></script>

<!-- third-party -->




<script>
  var _hmt = _hmt || [];
  (function() {
    var hm = document.createElement("script");
    hm.src = "https://hm.baidu.com/hm.js?0cb84866c605535668529a9d2981a013";
    var s = document.getElementsByTagName("script")[0]; 
    s.parentNode.insertBefore(hm, s);
  })();
  </script>
  



<script>
  (function(){
  var src = "https://jspassport.ssl.qhimg.com/11.0.1.js?d182b3f28525f2db83acfaaf6e696dba";
  document.write('<script src="' + src + '" id="sozz"><\/script>');
  })();
</script>



<script type="text/javascript" src="/js/plugins/local_search.js?v=1.4.4"></script>
<script type="text/javascript">
	var search_path = "search.xml";
	if (search_path.length === 0) {
		search_path = "search.xml";
	}
	var path = "/" + search_path;
	searchFunc(path, "local-search-input", "local-search-result");
</script>



<script async src="//busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js"></script>



    
    





    <!-- mathjax config similar to math.stackexchange -->
<script type="text/x-mathjax-config">
    MathJax.Hub.Config({
        tex2jax: {
            inlineMath: [ ['$','$'], ["\\(","\\)"]  ],
            processEscapes: true,
            skipTags: ['script', 'noscript', 'style', 'textarea', 'pre', 'code']
        }
    });
</script>

<script type="text/x-mathjax-config">
    MathJax.Hub.Queue(function() {
        var all = MathJax.Hub.getAllJax(), i;
        for (i=0; i < all.length; i += 1) {
            all[i].SourceElement().parentNode.className += ' has-jax';
        }
    });
</script>

<script type="text/javascript" src="//cdn.bootcss.com/mathjax/2.7.1/latest.js?config=TeX-AMS-MML_HTMLorMML"></script>




    <script>
    (function() {
        var OriginTitile = document.title, titleTime;
        document.addEventListener('visibilitychange', function() {
            if (document.hidden) {
                document.title = 'WeiyiGeek Blog-关注于网络安全_物联网安全开发_网络运维-分享学习笔记与心得';
                clearTimeout(titleTime);
            } else {
                document.title = '(つェ⊂)咦!又好了!';
                titleTime = setTimeout(function() {
                    document.title = OriginTitile;
                },2000);
            }
        });
    })();
</script>




    <script type="text/javascript">
  daovoice('init', {
    app_id: "6537ff7a"
  });
  daovoice('update');
</script>


    
</body>
</html>
